
# Commissioning a commercial building

## Standards:
 - [ ]  ISO/IEC 17065:2013 conformity assessment requirements for bodies certifying products, processes and services.
 - [ ]  AS 1851 inspection, testing and maitenance requiremenbts for commercial buildings.
 - [ ]  For Victoria, via Building Regulations 218 (maitenance schedule), 194 (ESM requirement), 225 (ESM record keeping requirements), 223 (annual dates for parp and ), 221, 222, 224 & 225 (Municipal Building Surveyor or Private Building Surveyor obligations in preparaing/consolidating an ESM), 227 (inspection requirements).

## Prior to providing an occupancy certificate, conditions of the permit must include:
 - [ ] list of all essential safety measures (ESMs) pertaining to the building or place of public entertainment
 - [ ] specifications for each essential safety measure outlining the performance level as determined by the relevant building surveyor
 - [ ] frequency and type of inspection, testing and maiteance period required for each essential safety measure, including reference of the Building Regulations per ESM.
 - [ ] All commisioning documentation and certifications are obtained and retained for 10 years.

## Prior to a building occupany permit being provided, the following must be verified by the RBS:
 - [ ] roof drainage connected to approved point of discharge
 - [ ] required safety systems compliance, e.g. handrails, fire safety, etc.
 - [ ] stair compliance
 - [ ] glazing compliance, e.g. human impact, structural/weather resistance
 - [ ] provision of sanitary and other facilities
 - [ ] penetration compliance, e.g. water, dampness, forces, etc.
 - [ ] waterproofing of wet areas
 - [ ] smoke detection and alarm systems installed and fully operational
 - [ ] energy efficiency provisions met
 - [ ] power connected and operational for mechcanical ventilation, articicial lighting and.or hard wired smoke alarms
 - [ ] gas connection pipework installed ready for gas supply
 - [ ] water supply connected to building
 - [ ] swimming pool and spa safety barriers
 - [ ] bushfire construction (if applicable)
 - [ ] exits
 - [ ] firefighting equipment, e.g. hydrants, hose reels, extinguishers, etc.
 - [ ] sprinkler systems
 - [ ] smoke hazard management system
 - [ ] fire resisting construction
 - [ ] fire dampers
 - [ ] fire rating for penetration of walls, floors, fire doors, door sets and windows
 - [ ] fire hazard properties
 - [ ] emergency lighting and exit signs
 - [ ] strucutral stability
 - [ ] disabled access and facilities
 - [ ] mechnical systems compliance
 - [ ] consent from the Chief Officer (build permit and fire station alarm monitorring connection)

## Essential Safety Measures (building manual)
 - [ ] building manual logbook for ESMs
 - [ ] schedule of inspections and testing as specified in Occupany Certificate / Certificate of Final Inspection
 - [ ] authorities who should be engaged in ESMs
 - [ ] preventative maitenance
 - [ ] applicable warranties and their maitenance schedule
 - [ ] re-commissioning procedures
 - [ ] building tuning protocols
 - [ ] list of relevant building service contacts
 - [ ] oprating parameters and procedures
 - [ ] schematics with instructions for use of building systems
 - [ ] photographs of original state of building
 - [ ] safety data sheet (SDS)
 - [ ] trouble shooting of likely faults and repairs
 - [ ] issues found and resolved during commissioning
 - [ ] certificates: development approval, building approval, determinations, fire engineer report, occupancy certificate, registration and licences, engineer certificates, utility providers, authority consents, etc.

# Evidence to be gathered for commercial structures 

## Compliance certificates and performance solutions
Compliance certificates must contain the following information: (a) consent number, (b) details of installation and maitenance performed on each building component, (c) affirmation that the work was completed.
 - [ ] Validation by indemnified professional for any work exceeding the cost of $750 (including materials, appliances and labour).
 - [ ] All plumbing work validated against NCC vol.3 (within 5 days of work completion)
 - [ ] All gas-using appliances and pipework, as overseen by Energy Safe Australia
 - [ ] All below-ground sanitary drains or associated gullies
 - [ ] All cooling towers devices and associated equipment
 - [ ] Architect/designer and contract validation of schematics
 - [ ] Utilities and associated infrastructure evidence, e.g. water, sewage, drainage, stormwater, gas, electric, telecommunications, solar power, etc.
 - [ ] Building fabric consultants, e.g. roofing, walls, cladding, windows, glazing, doors, windows, security locks, ceiling, access hatches, stairs/ramps, toilet facilities, joinery and fixtures, brid proofing, insect screens, termite protection.
 - [ ] Building finish consultants, e.g. external finish, internal finish, painting and applied finish.
 - [ ] Acoustic engineer, e.g. demonstration of performance, airbourne sound insulation, internal noise levels, reverberation, external noise.
 - [ ] Structural engineer, e.g. site conditions, geotechnical, substructure, superstructure, deflection, accessibility, custom designs.
 - [ ] Civil engineer, e.g. stormwater, access, roads, pedestrian footpaths, etc.
 - [ ] Mechanical services, e.g. heating, cooling, ceiling fans, electrical supply, gas supply, ventilation, dust extraction systems, ductwork, air grilles, pipework reticulation systems, noise and vibration, refrigeration, hydrotherapy pool mechanical services, etc.
 - [ ] Electrical services, e.g. incoming electrical supply, main switchboards, cable reticulation, energy metering, underground pits and duct systems, general power outlets, electrical safety, lighting systems, etc.
 - [ ] Information and communication technology, e.g. ICT design and maitenance, cabling systems, network access points, pits & duct system, server room, IT equipment cabinets, voice communication (phones), television distribution, audio-visual system, public address system, sound system and emergency intercom, hearing augmentation, etc.
 - [ ] Security systems, e.g. security design, physical security, lighting, fencing, intruder alarm, electronic access control, CCTV monitorring, etc.
 - [ ] Fire engineer, e.g. hydrants, reels, pipework, valves, fittings, extinguishers, blankets, smoke detectors, sound alarms, smoke and fire doors, fire indicator panel, etc.
 - [ ] Hydraulic services, e.g. domestic water service, tap outlets and fixtures, water storage, non-potable water safety, water pressure boosting pumps, heated water systems, sewer systems, sanitary plubming, trade waste systems, etc.
 - [ ] Performance solution consultants, e.g. engineering, fire safety, accessibility / mobility, demolition,  etc.
 - [ ] Essential Safety Measures (ESM) maintenance schedule provided, including fire safety (AS1851), log books, instructtions, signage, etc.

## Air conditioners
 - [ ] Measure ceiling, floor and window areas in cubic meatures and ask advice on which air-conditioners is the right size, e.g. too powerful an AC will result in too much humidity resulting in a damp feeling and potentially condensation.
 - [ ] Type of air-conditioners: central ducted air conditioner, wind and through the wall, split system, multi-split system, and portable.  Inverter systems installed on each will enable greater control of fan speed and cooling temperature and are arguably more energy efficient.  Reverse cycle systems can also provide heating.
 - [ ] J5.2 Air-conditioning and ventilation systems. 
 - [ ] J5.3 Time switch. 
 - [ ] J5.4 Heating and cooling systems. 
 - [ ] J5.5 Miscellaneous exhaust systems. 

## Light
Safeguard occupants from injury, illness or loss of amenity due to isolation from natural light, and/or artifical light:
 - [ ] J6.ODeemed-to-Satisfy Provisions. 
 - [ ] J6.2 Artificial lighting. 
 - [ ] J6.3 Interior artificial lighting and power control. 
 - [ ] J6.4 Interior decorative and display lighting. 
 - [ ] J6.5 Artificial lighting around the perimeter of a building. 
 - [ ] F4.O Deemed-to-Satisfy Provision. 
 - [ ] F4.4 Artificial lighting. 
 - [ ] F4.1 Provision of natural light. 
 - [ ] F4.2 methods and extent of natural lighting. 
 - [ ] F4.3 Natural light borrowed from adjoining room. 

## Ventilation 
 - [ ] F4.O Deemed-to Satisfy Provisions. 
 - [ ] F4.5 Ventilation of rooms. 
 - [ ] F4.6 Natural ventilation. 
 - [ ] F4.7 Ventilation borrowed from adjoining rooms. 
 - [ ] F4.8 Restriction on position of water closets and urinals. 
 - [ ] F4.9 Airlocks. 
 - [ ] F4.11 Car parks. 
 - [ ] F4.12 Kitchen local exhaust ventilation. 

## Ventilation systems, energy efficiency 
To reduce greehouse gas emissions through efficient use of energy:
 - [ ] J5.O Deemed-to-Satisfy Provisions. 
 - [ ] ?5.2 Air-conditioning and ventilation systems. 
 - [ ] J5.3 Time switch. 
 - [ ] J5.5 Miscellaneous exhaust systems. 

## Fire safety systems
Australasian standards:
 - [ ] AS/NZS1668 ventilation and air-conditioning
 - [ ] AS1670 fire detection, warning, control, intercom systems
 - [ ] AS1905 protection of openings in fire resistant walls
 - [ ] AS2118 automatic fire sprinklers
 - [ ] AS2419 fire hyrdrants
 - [ ] AS2441 fire hose reels
 - [ ] AS2444 portable fire extinguishers and fire blankets
 - [ ] AS2665 smoke/heat ventilation
 - [ ] AS/NZS2666 air handling and water systems
 - [ ] AS3786 smoke alarms
 - [ ] AS4072 protection of openings in fire-resistant seperating elements
 - [ ] AS4254 ductwork for air-handling

NCC Checks:
 - [ ] SPEC-E2.2a Specifications E2.2a Smoke Detection and Alarm Systems. 
 - [ ] SPEC-E2.2c Specification E2.2c Smoke-and-Heat Vents. 
 - [ ] E2.O Deemed-to-Satisfy provisions. 
 - [ ] SPEC-C3.4 Specification C3.4 Fire Doors, Smoke Doors, Fire Windows and Shutters. 

## Emergency warning and intercommunication systems (EWIS):
 - [ ] An EWIS will provide the folloing features in accordance with AS2220: (a) manual and automatic alarm activation, (b) alert singnal noise/lights, (c) ability to provide verbal address to one or more areas via a public announcement, (d) ability to communicate with one or mroe Wardens via the Warden Intercommunication Points (WIPs aka red phones), (e) only able to be shut off by the Chief Warden.
 - [ ] Type of fire detection systems: (a) conventional systems (on/off systems which indicates area/zone of fire) and (b) analogue addressable systems (each detector sensor is customisable in terms of location, faults and sensitivity).
 - [ ] Types of detectors: (a) optical detector (light source, photodiode or other photoelectrical sensor), and (b) ionization detector (smoke detection via radioactive americium-241 alpha radiation).
 - [ ] Fire alarm panel features (basic and advanced): (a) programmable delays/outputs, (b) low quiescent current, (c) decector head removal facility, (d) single PCB architecture, (e) ease of use, (f) walk test facility, (g) accomodates up to 40x conventional fire dectors on single circuit; and advanced features would also include (h) programmable panel via computer connection, (i) remote up/download of software, (j) customisable software features, like password protected, day/night sensitivity, event log, self-learning capabilities, keypad, pre-alarm, voltage readout, printer connection, testing (SPOT), networked, (k) brigade output for interrogation.
 - [ ] Suppression systems as per AS4214: (a) hydroflourocarbon (HFC) such as FM-200, (b) carbon dioxide in fire extinguishers used since 1900s, C9) water deluge systems

## Smoke exhaust and hazard management systems
To safeguard occupants by warning them of fire so they may have time to evacuate:
 - [ ] SPEC-E2.2b Specification E2.2b Smoke Exhaust System.
 - [ ] E2.O Deemed-to-Satisfy Provisions. 
 - [ ] E2.1 Application of part. 
 - [ ] E2.2 general requirements. 
 - [ ] E2.3 Provision for special hazards. 
 - [ ] SPEC-E2.2b Specification E2.2b Smoke Exhaust Systems. 
 - [ ] SPEC-E2.2c Specification E2.2c Smoke-and-Heat Vents. 
 - [ ] SPEC-E2.2c Specification E2.2c Smoke-and-Heat Vents. 

## Smoke lobby, seperation and walls
 - [ ] D2.6 Smoke lobbies.
 - [ ] C2.14 Public corridors in Class 2 and 3 buildings.
 - [ ] SPEC-C2.5 Specification C2.5 Smoke-proof Walls in Health-Care and Aged Care Buildings. 

## Fire compartmentation and seperation
 - [ ] C2.2 General floor area and volume limitations. 
 - [ ] C2.O Deemed-to-Satisfy Provisions.
 - [ ] C2.5 Class 9a and 9c buildings. 
 - [ ] C2.7 Separation by firewalls. 
Fire control centre 
 - [ ] El.8 Fire control centre. 
Fire door 
 - [ ] C3.6 Sliding fire door. 
Fire door, construction 
 - [ ] SPEC-C3.4 Specification C3.4 Fire doors, Smoke Doors, Fire Windows and Shutters. 
 - [ ] C2.10 Separation of lift shafts. 
 - [ ] C2.11 Stairways and lifts in one shaft. 
 - [ ] C2.12 Separation of equipment. 
 - [ ] C2.13 Electricity supply system. 
 - [ ] C2.6 Vertical separation of openings in external walls. 
 - [ ] C2.8 Separation of classifications in the same storey. 
 - [ ] C2.9 Separation of classifications in different storeys. 

## Firefighting equipment
To safeguard while evacuating during a fire and to provide fire brigade services to undertake fire-fighting.
 - [ ] El.O Deemed-to-Satisfy Provisions. 
 - [ ] El.10 Provisions for special hazards. 
 - [ ] El.3 Fire Hydrants 
 - [ ] El.4 Fire hose reels. 
 - [ ] El.5 Sprinklers. 
 - [ ] El.6 Portable fire extinguishers. 
 - [ ] El.8 Fire control centres. 
 - [ ] El.9 Fire precautions during construction. 

## Fire hazard properties
 - [ ] A2.4 Fire hazard properties. 
 - [ ] Cl.10 Fire hazard properties. 
 - [ ] SPEC-2.4 Specification A2.4 Fire Hazard Properties. 
 - [ ] SPEC-CI.IO Specification Cl.10 Fire Hazard Properties — General. 
 - [ ] SPEC-CI.10a Specification Cl.10a Fire Hazard Properties — Floors, Walls and Ceilings. 

## Fire resistance
To safeguard occupants while evacuating a building during a fire:
 - [ ] A2.3 Fire-resistance of building elements. 
 - [ ] Cl.O Deemed-to-Satisfy Provisions. 
 - [ ] Cl.l Type of construction required. 
 - [ ] Cl.ll Performance of external walls in fire. 
 - [ ] Cl.2 Calculation of rise in storeys. 
 - [ ] Cl.3 Buildings of multiple classifications. 
 - [ ] Cl.4 Mixed types of construction. 
 - [ ] Cl.5 Two-storey Class 2, 3 or 9c buildings. 
 - [ ] Cl.6 Class 4 parts of buildings. 
 - [ ] Cl.7 Open spectator stands and indoor sports stadiums. 
 - [ ] SPEC-A2.3 Specification A2.3 Fire-Resistance of Building Elements. 

## Fire stopping and service penetrations
 - [ ] SPEC-C3.15 Specification C3.15 Penetration of Walls, Floors and Ceilings by Services. 
Fire walls 
 - [ ] C2.7 Separation by firewalls. 
 - [ ] C3.5 Doorways in firewalls. 

## Fire retardant coating
 - [ ] Cl.10 Fire hazard properties.
 - [ ] note on passive fire safety systems
