# Inspection and surveying checklists for fire sprinkler systems in commercial buildings

"That's a heat detector at the top of the lift shaft.  Therefore it doesn't comply with Spec E1.5 and you need spandrels." - The Brains Trust

## Standards and referenced documents for this inspection checklist
  - [ ] AS2118.1 Automatic fire sprinkler systems
  - [ ] AS2118.6 Combined sprinnkler and hydrant systems in multistorey buildings (highrise = +25m)
  - [ ] AS2118.4 Sprinkler protection for accomodation buildings not exceeding four storeys in height.

## Building componets
See National Construction Dictionary for definitions, synonymous grouping are my own:
 - [ ] CLASSIFICATION: occupancy hazards (light / ordinary / high / hazardous commodities)
 - [ ] TYPES of sprinkler systems: wet (not for freezing conditions), alternative wet-dry (composite alarm), dry (gas pressure for below freezing), pre-action (non-interlock, single interlock, double interlock is safest to avoid inadvertent water discharge), recycling pre-action, deluge (special hazard high velocity sprinklers), tail-end, tail-end anti-freeze.
 - [ ] DESIGN: a sprinkler system (valves, alarms, pipework, sprinklers, water and systems including: wet, alternate wet/dry, pre-action, recycling, deluge, tail-end, anti-freeze), sprinkler compartment, design area enclosure, design density, sprinkler protected area, spray (parabolic discharge pattern below plane of device), DBEP designated building entry point, DSEP designated site entry point, fire/draught stop bulkhead, imperforate non-shatterable material, shielding from cooling, 
 - [ ] DEVICE SENSORS: water motor alarms, monitoring centre trasmitor to fire brigade, valve monitors, alarm signalling equipment (ASE)
 - [ ] DEVICE ACTUATORS: sprinklers (concealed, conventional, dry pendant, dry sidewall, dry upright, extended coverage, flush, high hazard storage), sprayers (medium & high velocity), nozzle extinguisher, NPSH net positive suction head --> pump design, inlet head, atmosphereic pressure, vapour pressure, alarm trigger via pressure fall, alarm valves (wet), alarm valves (dry), non-return valve,  heat sensitive sealed valves, deluge and pre-action valves, stop valves and non-return valves, pressure reducing valves, exhauster flow and fan system for ducts
 - [ ] HUMANS: fire dispatch centre, network utility operator, 
 - [ ] MEASUERMENTS: maximum flow rate =130%, response time index (RTI)
 - [ ] OMITTED: high voltage, farm silos, ovens/kilns, commercial cooking equipment, NCC fire-isolated passageways.

# Detailed drawing requirements
Detailed working drawings and all relevant documentation applicable to the sprinkler system, giving the information below, should be provided to the relevant authority. The drawings should be on an indicated scale not less than l: 100. NOTE: In exceptional cases, a scale of 1:200 may be accepted. 

The drawings should include the following information: 

 - [ ] Name of occupier and owner. 
 - [ ]  Address and location of premises. 
 - [ ]  Point of compass (north point). 
 - [ ]  Key to all symbols used. 
 - [ ]  Hazard class or classes of the system. 
 - [ ]  Occupancy of each building. 
 - [ ]  Constructional details of ceilings, roofs and exterior walls and walls separating sprinkler-protected and non-sprinkler-protected areas. 
 - [ ]  Sectional elevations of each floor of each building indicating the distance of sprinklers from ceilings and structural features that affect the sprinkler layout or distribution from the sprinklers. 
 - [ ]  Location and size of concealed roof or ceiling spaces, offices and other enclosures located at a level lower than the roof or ceiling. All unprotected areas such as stairways, voids (lower levels of lift shafts) and toilets should be indicated on each applicable drawing. 
 - [ ]  Location of ducting, stagings, platforms and other equipment such as machinery, fluorescent light fittings and heaters, which may obstruct the sprinkler distribution. 
 - [ ]  Type, temperature rating and RTI characteristic of each sprinkler. 
 - [ ]  Location and details of any water flow alarm switches or electric alarm pressure switches. 
 - [ ]  The type of system, location of each control assembly and water motor alarm. 
 - [ ]  Location and size of any tail-end air valves, subsidiary stop valves (where permitted) and drain valves. 
 - [ ]  For installations erected on the dry or alternate wet and dry systems, the direction of the drainage slope of the piping. 
 - [ ]  The details of the location and specification of any orifice plate. 
 - [ ]  Hydraulic calculations with detailed and dimensioned working drawings including the following information with the drawings: (i) A node or pipe reference scheme that provides unique identification of pipes, junctions, sprinklers and any in-line devices or fittings that require hydraulic consideration. (ii) The position of the hydraulically most unfavourable design area. (iii) In High Hazard class systems, the location at which the most remote 4 sprinklers upon which the average density of discharge is based. (iv) The location and height above the control assembly of the remote test valve(s). 
 - [ ]  Where required, a line diagram(s) that includes the following information: (A) Node or pipe reference numbers. (B) Distribution pipes under consideration. (C) Range pipes under consideration. (D) Sprinklers under consideration. (E) Identification of the 4 hydraulically most unfavourable sprinklers. (F) Flow through each pipe section and sprinklers. (G) Pressures at each end of each pipe section and at the entry to each sprinkler assumed to be operating.
 - [ ]  A schedule with the number of sprinklers, medium-the area of protection. 
 - [ ]  A summary schedule that states the total area served by each control assembly; the height of the highest sprinkler served by each control assembly; and the type of system, i.e. wet, dry or alternate wet and dry system, and the size of main stop valves. 
 - [ ]  An undertaking that the water supplies comply with, and that the system has been designed to and will be installed in accordance with, this Standard. 
 - [ ]  A detailed drawing of water supplies and piping from the water supplies to the control assembly, indicating the position and type of stop and back-pressure valves and pressure-reducing valves, water meters, water cocks and orifice plates, and any connection other than those for sprinklers. Where the water supplies include a water main, the nominal diameter to be stated and the relevant pressure and flow characteristics, and whether the main is dead-end or circulating; if dead-end, details of the nearest circulating main. 
 - [ ]  Where a compression ignition engine-driven pump is installed, confirmation that the engine is capable of operating continuously on full load at the site elevation for a period of 6 h and that the conditions governing the heating and ventilation of the engine room specified in AS 2941 are complied with. Where automatic pumps form one or both of the supplies, pump characteristic curves to be provided, showing the estimated performance of the pumps under installed conditions. 

## Hazard classification systems
Placement:
 - [ ] ![sprinkler spacing](https://user-images.githubusercontent.com/146181/196335626-632c0d06-855a-4a1f-b7a7-0700d146d467.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183348076-e7fb928f-0ad8-49ea-bdaa-2f91cebe5326.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183348257-db40832d-14c9-430c-b9e3-c32e4e627f79.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183348566-0203eadb-7e96-424b-b574-d4f7d2522e04.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347381-bb1b4c8e-f877-425a-9d73-2d34d65cd2ff.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347408-74d2cce9-2957-4f35-8a67-92b46b35fc75.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347544-40f537f8-1c2e-4801-b00b-4019902ad199.png)
 - [ ] Typical cooking arrangement![image](https://user-images.githubusercontent.com/146181/183347777-8ed6266f-27af-4a5b-9709-02184e4cc25f.png)
 - [ ] kitchen sprinkler placement ![image](https://user-images.githubusercontent.com/146181/183347826-81412097-9d04-4e33-bc1c-7303523be9c0.png)

Supporting sprinkler componets:
 - [ ] spacing ![image](https://user-images.githubusercontent.com/146181/183347906-2efb2696-b76e-49e1-8852-1fce4977adc2.png)
 - [ ] high rise block plan ![image](https://user-images.githubusercontent.com/146181/183347945-0030cd18-729b-43c3-8d51-cab5f891a408.png)
 - [ ] schematic symbols ![image](https://user-images.githubusercontent.com/146181/183347984-5e331ccd-0c22-4456-96b8-ceb2f7c4c082.png)
 - [ ] measurements ![image](https://user-images.githubusercontent.com/146181/183348171-c0ffa9c9-e2b9-4acb-9ef0-93e482bce4c9.png)
 - [ ] standard spacing ![image](https://user-images.githubusercontent.com/146181/183348309-f92eecc4-be8a-499a-96e8-b8ad0d8aa62a.png)
 - [ ] staggered spacing ![image](https://user-images.githubusercontent.com/146181/183346772-afff4e3a-dcfa-4572-94e8-7fa187b58b9a.png)
 - [ ] clearance from obstructions ![image](https://user-images.githubusercontent.com/146181/183327360-443e7e77-6c1d-459b-8fe2-15dd0222b603.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183327437-c976cb12-7c6a-4408-b9d1-aa3f91175e8f.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183346722-d16b3d9c-3eb6-4387-9a01-b1ba554f1ae3.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183346809-9d951ac2-5b11-4945-89da-bd1e0d80db78.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183346850-36d9d266-6f7e-402b-a9e4-c85568e187ed.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183346875-3946b39a-6544-4074-8f1c-6b1ce20d725f.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183346962-1c62ddf2-f57d-4b45-8bfb-de0170868f39.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347039-4c15cde9-7e3c-400d-8d27-e6e2a0736841.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347099-4f2dda10-a247-4bfa-b297-73243d6a72ef.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347714-e49be52d-07f2-4361-b370-f3473d9f52c0.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347137-8fd5e258-0b16-4187-85e4-7b38dce377e1.png)
 - [ ] ![image](https://user-images.githubusercontent.com/146181/183347279-4ffb3503-b9fa-43fc-a40d-13ea52d2551f.png)



